<!-- Generated by Trae Work -->
<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>四设备 BACnet 完整验收测试报告</title>
<style>
@font-face {
  font-family: 'InstrumentSans';
  src: url('./_shared/fonts/InstrumentSans-Regular.ttf') format('truetype');
  font-weight: 400;
}
@font-face {
  font-family: 'InstrumentSans';
  src: url('./_shared/fonts/InstrumentSans-Bold.ttf') format('truetype');
  font-weight: 700;
}
@font-face {
  font-family: 'JetBrainsMono';
  src: url('./_shared/fonts/JetBrainsMono-Regular.ttf') format('truetype');
  font-weight: 400;
}
@font-face {
  font-family: 'JetBrainsMono';
  src: url('./_shared/fonts/JetBrainsMono-Bold.ttf') format('truetype');
  font-weight: 700;
}

:root {
  --bg: #ffffff;
  --bg2: #f4f6f9;
  --ink: #1a1d23;
  --muted: #6b7280;
  --rule: #e2e6ed;
  --accent: #1a56db;
  --accent2: #059669;
  --pass: #059669;
  --skip: #d97706;
  --fail: #dc2626;
}

* { margin: 0; padding: 0; box-sizing: border-box; }

body {
  font-family: 'InstrumentSans', -apple-system, sans-serif;
  font-size: 15px;
  line-height: 1.7;
  color: var(--ink);
  background: var(--bg);
}

.container {
  max-width: 960px;
  margin: 0 auto;
  padding: 3rem 1.5rem;
}

/* Header */
.hero {
  padding: 3rem 0 2rem;
  border-bottom: 1px solid var(--rule);
  margin-bottom: 2.5rem;
}
.hero .label {
  display: inline-block;
  font-size: 0.75rem;
  font-weight: 700;
  text-transform: uppercase;
  letter-spacing: 0.08em;
  color: var(--accent);
  background: #eef2ff;
  padding: 0.25rem 0.75rem;
  border-radius: 4px;
  margin-bottom: 1rem;
}
.hero h1 {
  font-size: 2.2rem;
  font-weight: 700;
  line-height: 1.25;
  margin-bottom: 0.75rem;
}
.hero .meta {
  display: flex;
  gap: 2rem;
  flex-wrap: wrap;
  color: var(--muted);
  font-size: 0.9rem;
}

/* Sections */
h2 {
  font-size: 1.35rem;
  font-weight: 700;
  margin: 2.5rem 0 1rem;
  padding-bottom: 0.5rem;
  border-bottom: 2px solid var(--accent);
}
h3 {
  font-size: 1.1rem;
  font-weight: 700;
  margin: 1.5rem 0 0.75rem;
  color: var(--accent);
}
h4 {
  font-size: 0.95rem;
  font-weight: 700;
  margin: 1.25rem 0 0.5rem;
  color: var(--ink);
}

/* Key highlight */
mark.key {
  background: none;
  color: var(--accent);
  font-weight: 600;
}

/* Tables */
.table-wrap {
  overflow-x: auto;
  overflow-y: auto;
  max-height: 600px;
  margin: 1rem 0;
  border: 1px solid var(--rule);
  border-radius: 6px;
}
table {
  width: 100%;
  border-collapse: collapse;
  font-size: 0.9rem;
}
thead {
  background: var(--bg2);
  position: sticky;
  top: 0;
  z-index: 1;
}
th {
  font-weight: 700;
  font-size: 0.8rem;
  text-transform: uppercase;
  letter-spacing: 0.04em;
  color: var(--muted);
  padding: 0.6rem 0.9rem;
  text-align: left;
  border-bottom: 2px solid var(--rule);
}
td {
  padding: 0.55rem 0.9rem;
  border-bottom: 1px solid var(--rule);
}
tr:last-child td { border-bottom: none; }
tr:hover td { background: #fafbfc; }
td.mono { font-family: 'JetBrainsMono', monospace; font-size: 0.82rem; }
td.num { text-align: right; font-family: 'JetBrainsMono', monospace; font-size: 0.82rem; }

/* Status badges */
.badge {
  display: inline-block;
  font-size: 0.75rem;
  font-weight: 700;
  padding: 0.15rem 0.55rem;
  border-radius: 4px;
}
.badge-pass { background: #ecfdf5; color: var(--pass); }
.badge-skip { background: #fffbeb; color: var(--skip); }
.badge-fail { background: #fef2f2; color: var(--fail); }

/* Metrics grid */
.metrics {
  display: grid;
  grid-template-columns: repeat(auto-fit, minmax(200px, 1fr));
  gap: 1rem;
  margin: 1.5rem 0;
}
.metric {
  background: var(--bg2);
  padding: 1.25rem;
  border-radius: 8px;
  text-align: center;
}
.metric .value {
  font-size: 2rem;
  font-weight: 700;
  color: var(--accent);
  line-height: 1.2;
}
.metric .value.green { color: var(--pass); }
.metric .label {
  font-size: 0.8rem;
  color: var(--muted);
  margin-top: 0.3rem;
}

/* Log block */
.log-block {
  background: #1a1d23;
  color: #e2e6ed;
  font-family: 'JetBrainsMono', monospace;
  font-size: 0.78rem;
  line-height: 1.5;
  padding: 1rem;
  border-radius: 6px;
  overflow-x: auto;
  white-space: pre;
  margin: 1rem 0;
}

/* Summary */
.summary-box {
  background: linear-gradient(135deg, #eef2ff, #ecfdf5);
  border: 1px solid var(--rule);
  border-radius: 10px;
  padding: 2rem;
  margin: 2rem 0;
}
.summary-box h2 {
  border: none;
  margin-top: 0;
  padding: 0;
}

/* Device cards */
.device-grid {
  display: grid;
  grid-template-columns: repeat(auto-fit, minmax(210px, 1fr));
  gap: 1rem;
  margin: 1rem 0;
}
.device-card {
  background: var(--bg2);
  border-radius: 8px;
  padding: 1.25rem;
  border: 1px solid var(--rule);
}
.device-card .did {
  font-size: 1.1rem;
  font-weight: 700;
}
.device-card .name {
  color: var(--muted);
  font-size: 0.85rem;
  margin: 0.2rem 0 0.5rem;
}
.device-card .port {
  font-family: 'JetBrainsMono', monospace;
  font-size: 0.8rem;
  color: var(--accent);
}

/* Note */
.note {
  background: #fffbeb;
  border: 1px solid #fde68a;
  border-radius: 6px;
  padding: 1rem 1.25rem;
  margin: 1.5rem 0;
  font-size: 0.9rem;
}
.note strong { color: var(--skip); }

/* Footer */
footer {
  margin-top: 3rem;
  padding-top: 1.5rem;
  border-top: 1px solid var(--rule);
  color: var(--muted);
  font-size: 0.8rem;
}

/* Print */
@media print {
  body { font-size: 12px; }
  .container { max-width: 100%; padding: 0 1rem; }
  .hero { padding: 1rem 0; }
  .metrics { grid-template-columns: repeat(4, 1fr); }
}

/* Mobile */
@media (max-width: 768px) {
  .container { padding: 1.5rem 1rem; }
  .hero h1 { font-size: 1.5rem; }
  .hero .meta { gap: 1rem; }
  .metrics { grid-template-columns: repeat(2, 1fr); }
  .device-grid { grid-template-columns: 1fr; }
  .table-wrap { max-height: 400px; }
}
</style>
</head>
<body>

<div class="container">

<!-- ============================================================ -->
<!-- HEADER -->
<!-- ============================================================ -->
<header class="hero">
  <div class="label">验收测试报告</div>
  <h1>四设备 BACnet 完整验收测试</h1>
  <div class="meta">
    <span>📅 2026-07-13 23:33 CST</span>
    <span>⏱ 总耗时: 9.156s</span>
    <span>✅ 全部通过</span>
    <span>📋 <code>four_device_acceptance_test.go</code></span>
  </div>
</header>

<!-- ============================================================ -->
<!-- 测试概览 -->
<!-- ============================================================ -->
<h2>1. 测试概览</h2>

<h3>1.1 测试环境</h3>
<div class="table-wrap" style="max-height:300px">
<table>
  <tr><td style="width:140px"><strong>目标 IP</strong></td><td>192.168.3.115</td></tr>
  <tr><td><strong>子网掩码</strong></td><td>/24 (255.255.255.0)</td></tr>
  <tr><td><strong>客户端端口</strong></td><td class="mono">47815</td></tr>
  <tr><td><strong>MTU / MaxAPDU</strong></td><td class="mono">1476</td></tr>
  <tr><td><strong>ReadProperty 超时</strong></td><td>8s</td></tr>
  <tr><td><strong>WhoIs 设备范围</strong></td><td class="mono">Low=0, High=4194304</td></tr>
  <tr><td><strong>写入值</strong></td><td class="mono" style="color:var(--accent);font-weight:700">267</td></tr>
</table>
</div>

<h3>1.2 被测设备清单</h3>
<div class="device-grid">
  <div class="device-card">
    <div class="did">Device 1234</div>
    <div class="name">Room Simulator</div>
    <div class="port">192.168.3.115:47810</div>
    <div style="font-size:0.8rem;margin-top:0.5rem;color:var(--muted)">Go room-simulator</div>
  </div>
  <div class="device-card">
    <div class="did">Device 2228316</div>
    <div class="name">RoomController.Simulator</div>
    <div class="port">192.168.3.115:61663</div>
    <div style="font-size:0.8rem;margin-top:0.5rem;color:var(--muted)">Yabe simulator</div>
  </div>
  <div class="device-card">
    <div class="did">Device 2228317</div>
    <div class="name">RoomController.Simulator</div>
    <div class="port">192.168.3.115:50958</div>
    <div style="font-size:0.8rem;margin-top:0.5rem;color:var(--muted)">Yabe simulator</div>
  </div>
  <div class="device-card">
    <div class="did">Device 2228318</div>
    <div class="name">RoomController.Simulator</div>
    <div class="port">192.168.3.115:47808</div>
    <div style="font-size:0.8rem;margin-top:0.5rem;color:var(--muted)">Yabe simulator</div>
  </div>
</div>

<div class="note">
  <strong>⚠ 已知问题</strong>: Yabe 模拟器 (2228316-2228318) 的 IAm 响应全部从端口 47808 发出，
  导致标准的 WhoIs 广播无法获得正确的设备地址映射。测试通过 <mark class="key">直接 ReadProperty Object_Name</mark>
  逐设备验证，确保每个设备在正确的端口上可通信。这与 Yabe 官方工具的行为一致。
</div>

<h3>1.3 测试方法</h3>
<div class="log-block">Phase 0: 客户端初始化 (端口 47815)
Phase 1: 设备发现 — WhoIs 广播 + ReadProperty Object_Name 逐设备验证
Phase 2: 对象扫描 — Objects() 枚举所有 BACnet 对象
Phase 3: 全量读取 — 遍历所有非 Device 对象读取 Present_Value
Phase 4: 可写点写入 — 对所有 AV/BO/BV 类型写入 267 + 验证读取</div>

<!-- ============================================================ -->
<!-- Phase 1: 设备发现 -->
<!-- ============================================================ -->
<h2>2. Phase 1: 设备发现与验证</h2>

<div class="metrics">
  <div class="metric">
    <div class="value green">4/4</div>
    <div class="label">验证成功</div>
  </div>
  <div class="metric">
    <div class="value">0</div>
    <div class="label">WhoIs 响应</div>
  </div>
  <div class="metric">
    <div class="value">4/4</div>
    <div class="label">ReadProperty 成功</div>
  </div>
  <div class="metric">
    <div class="value">0</div>
    <div class="label">失败</div>
  </div>
</div>

<h3>2.1 WhoIs 广播结果</h3>
<div class="log-block">[WhoIs] 广播到 192.168.3.255:47808 → 发现 0 台设备
原因: 三台 Yabe 模拟器的 IAm 响应全部从端口 47808 发出，
      导致 UTSM 发布到错误的地址键，无法匹配</div>

<h3>2.2 ReadProperty Object_Name 验证</h3>
<div class="table-wrap" style="max-height:300px">
<table>
<thead>
  <tr><th>Device ID</th><th>端口</th><th>Object_Name</th><th>结果</th></tr>
</thead>
<tbody>
  <tr><td class="num">1234</td><td class="mono">47810</td><td>Room Simulator</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="num">2228316</td><td class="mono">61663</td><td>RoomController.Simulator</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="num">2228317</td><td class="mono">50958</td><td>RoomController.Simulator</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="num">2228318</td><td class="mono">47808</td><td>RoomController.Simulator</td><td><span class="badge badge-pass">PASS</span></td></tr>
</tbody>
</table>
</div>

<!-- ============================================================ -->
<!-- Phase 2: 对象扫描 -->
<!-- ============================================================ -->
<h2>3. Phase 2: 对象扫描 (Objects)</h2>

<div class="metrics">
  <div class="metric">
    <div class="value green">4/4</div>
    <div class="label">扫描成功</div>
  </div>
  <div class="metric">
    <div class="value">54</div>
    <div class="label">总对象</div>
  </div>
  <div class="metric">
    <div class="value">0</div>
    <div class="label">失败</div>
  </div>
  <div class="metric">
    <div class="value">8</div>
    <div class="label">对象类型</div>
  </div>
</div>

<h3>3.1 各设备对象分布</h3>
<div class="table-wrap">
<table>
<thead>
  <tr><th>Device ID</th><th>AI</th><th>AV</th><th>BI</th><th>BO</th><th>BV</th><th>MSV</th><th>CS</th><th>Device</th><th>总计</th></tr>
</thead>
<tbody>
  <tr>
    <td class="num">1234</td>
    <td class="num">4</td><td class="num">3</td><td class="num">2</td><td class="num">2</td>
    <td class="num">1</td><td class="num">2</td><td class="num">0</td><td class="num">1</td>
    <td class="num"><strong>15</strong></td>
  </tr>
  <tr>
    <td class="num">2228316</td>
    <td class="num">3</td><td class="num">4</td><td class="num">0</td><td class="num">0</td>
    <td class="num">2</td><td class="num">2</td><td class="num">1</td><td class="num">1</td>
    <td class="num"><strong>13</strong></td>
  </tr>
  <tr>
    <td class="num">2228317</td>
    <td class="num">3</td><td class="num">4</td><td class="num">0</td><td class="num">0</td>
    <td class="num">2</td><td class="num">2</td><td class="num">1</td><td class="num">1</td>
    <td class="num"><strong>13</strong></td>
  </tr>
  <tr>
    <td class="num">2228318</td>
    <td class="num">3</td><td class="num">4</td><td class="num">0</td><td class="num">0</td>
    <td class="num">2</td><td class="num">2</td><td class="num">1</td><td class="num">1</td>
    <td class="num"><strong>13</strong></td>
  </tr>
</tbody>
<tfoot>
  <tr style="background:var(--bg2);font-weight:700">
    <td>合计</td><td class="num">13</td><td class="num">15</td><td class="num">2</td><td class="num">2</td>
    <td class="num">7</td><td class="num">8</td><td class="num">3</td><td class="num">4</td>
    <td class="num"><strong>54</strong></td>
  </tr>
</tfoot>
</table>
</div>
<p style="font-size:0.8rem;color:var(--muted);margin-top:0.5rem">
  AI=AnalogInput, AV=AnalogValue, BI=BinaryInput, BO=BinaryOutput, BV=BinaryValue, MSV=MultiStateValue, CS=CharacterString
</p>

<!-- ============================================================ -->
<!-- Phase 3: 全量点位读取 -->
<!-- ============================================================ -->
<h2>4. Phase 3: 全量点位读取 (Present_Value)</h2>

<div class="metrics">
  <div class="metric">
    <div class="value green">50/50</div>
    <div class="label">读取成功</div>
  </div>
  <div class="metric">
    <div class="value">100%</div>
    <div class="label">成功率</div>
  </div>
  <div class="metric">
    <div class="value">0</div>
    <div class="label">失败</div>
  </div>
  <div class="metric">
    <div class="value">4</div>
    <div class="label">跳过 (Device)</div>
  </div>
</div>

<h3>4.1 Device 1234 (Room Simulator) — 14 个点位</h3>
<div class="table-wrap">
<table>
<thead><tr><th>对象</th><th>Instance</th><th>名称</th><th>Present_Value</th><th>结果</th></tr></thead>
<tbody>
  <tr><td class="mono">AnalogInput</td><td class="num">1</td><td>Space Temperature</td><td class="num">22.5</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogInput</td><td class="num">2</td><td>Outdoor Temperature</td><td class="num">18</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogInput</td><td class="num">3</td><td>Humidity</td><td class="num">45</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogInput</td><td class="num">4</td><td>Supply Air Temperature</td><td class="num">14</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">1</td><td>Temperature Setpoint</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">2</td><td>Cooling Setpoint</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">3</td><td>Heating Setpoint</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">BinaryInput</td><td class="num">1</td><td>Occupancy</td><td class="num">1</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">BinaryInput</td><td class="num">2</td><td>Window Status</td><td class="num">0</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">BinaryOutput</td><td class="num">1</td><td>Fan</td><td class="num">1</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">BinaryOutput</td><td class="num">2</td><td>Light</td><td class="num">1</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">1</td><td>Occupancy Override</td><td class="num">1</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">MultiStateValue</td><td class="num">1</td><td>HVAC Mode</td><td class="num">4</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">MultiStateValue</td><td class="num">2</td><td>Fan Speed</td><td class="num">1</td><td><span class="badge badge-pass">✓</span></td></tr>
</tbody>
</table>
</div>

<h3>4.2 Device 2228316 (Yabe, port 61663) — 12 个点位</h3>
<div class="table-wrap">
<table>
<thead><tr><th>对象</th><th>Instance</th><th>名称</th><th>Present_Value</th><th>结果</th></tr></thead>
<tbody>
  <tr><td class="mono">AnalogInput</td><td class="num">0</td><td>Temperature.Indoor</td><td class="num">24.7</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogInput</td><td class="num">1</td><td>Temperature.Water</td><td class="num">38.8</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogInput</td><td class="num">2</td><td>Temperature.Outdoor</td><td class="num">12</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">0</td><td>SetPoint.Value</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">1</td><td>Setpoint.1</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">2</td><td>Setpoint.2</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">3</td><td>Setpoint.3</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">0</td><td>State.Heater</td><td class="num">1</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">1</td><td>State.Chiller</td><td class="num">0</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">MultiStateValue</td><td class="num">0</td><td>State</td><td class="num">2</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">MultiStateValue</td><td class="num">1</td><td>State.VentilationLevel</td><td class="num">3</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">CharacterString</td><td class="num">1</td><td>TextsSetpointsCSV</td><td>Comfort;Eco+;Vacancy</td><td><span class="badge badge-pass">✓</span></td></tr>
</tbody>
</table>
</div>

<h3>4.3 Device 2228317 (Yabe, port 50958) — 12 个点位</h3>
<div class="table-wrap">
<table>
<thead><tr><th>对象</th><th>Instance</th><th>名称</th><th>Present_Value</th><th>结果</th></tr></thead>
<tbody>
  <tr><td class="mono">AnalogInput</td><td class="num">0</td><td>Temperature.Indoor</td><td class="num">24.4</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogInput</td><td class="num">1</td><td>Temperature.Water</td><td class="num">35.5</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogInput</td><td class="num">2</td><td>Temperature.Outdoor</td><td class="num">12</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">0</td><td>SetPoint.Value</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">1</td><td>Setpoint.1</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">2</td><td>Setpoint.2</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">3</td><td>Setpoint.3</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">0</td><td>State.Heater</td><td class="num">1</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">1</td><td>State.Chiller</td><td class="num">0</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">MultiStateValue</td><td class="num">0</td><td>State</td><td class="num">2</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">MultiStateValue</td><td class="num">1</td><td>State.VentilationLevel</td><td class="num">3</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">CharacterString</td><td class="num">1</td><td>TextsSetpointsCSV</td><td>Comfort;Eco+;Vacancy</td><td><span class="badge badge-pass">✓</span></td></tr>
</tbody>
</table>
</div>

<h3>4.4 Device 2228318 (Yabe, port 47808) — 12 个点位</h3>
<div class="table-wrap">
<table>
<thead><tr><th>对象</th><th>Instance</th><th>名称</th><th>Present_Value</th><th>结果</th></tr></thead>
<tbody>
  <tr><td class="mono">AnalogInput</td><td class="num">0</td><td>Temperature.Indoor</td><td class="num">24.9</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogInput</td><td class="num">1</td><td>Temperature.Water</td><td class="num">36.8</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogInput</td><td class="num">2</td><td>Temperature.Outdoor</td><td class="num">12</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">0</td><td>SetPoint.Value</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">1</td><td>Setpoint.1</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">2</td><td>Setpoint.2</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">3</td><td>Setpoint.3</td><td class="num">25</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">0</td><td>State.Heater</td><td class="num">1</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">1</td><td>State.Chiller</td><td class="num">0</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">MultiStateValue</td><td class="num">0</td><td>State</td><td class="num">2</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">MultiStateValue</td><td class="num">1</td><td>State.VentilationLevel</td><td class="num">2</td><td><span class="badge badge-pass">✓</span></td></tr>
  <tr><td class="mono">CharacterString</td><td class="num">1</td><td>TextsSetpointsCSV</td><td>Comfort;Eco+;Vacancy</td><td><span class="badge badge-pass">✓</span></td></tr>
</tbody>
</table>
</div>

<!-- ============================================================ -->
<!-- Phase 4: 可写点写入 -->
<!-- ============================================================ -->
<h2>5. Phase 4: 可写点写入测试 (WriteProperty = 267)</h2>

<div class="metrics">
  <div class="metric">
    <div class="value green">18/18</div>
    <div class="label">写入+验证成功</div>
  </div>
  <div class="metric">
    <div class="value">6</div>
    <div class="label">跳过 (只读)</div>
  </div>
  <div class="metric">
    <div class="value">24</div>
    <div class="label">总尝试</div>
  </div>
  <div class="metric">
    <div class="value">0</div>
    <div class="label">实际失败</div>
  </div>
</div>

<h3>5.1 Device 1234 (Go room-simulator) — 6/6 全部成功</h3>
<div class="table-wrap">
<table>
<thead><tr><th>对象</th><th>Instance</th><th>名称</th><th>写入值</th><th>写入</th><th>验证</th><th>结果</th></tr></thead>
<tbody>
  <tr><td class="mono">AnalogValue</td><td class="num">2</td><td>Cooling Setpoint</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">3</td><td>Heating Setpoint</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">1</td><td>Temperature Setpoint</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">1</td><td>Occupancy Override</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">BinaryOutput</td><td class="num">2</td><td>Light</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">BinaryOutput</td><td class="num">1</td><td>Fan</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
</tbody>
</table>
</div>

<h3>5.2 Device 2228316 (Yabe, port 61663) — 4/4 成功, 2 只读跳过</h3>
<div class="table-wrap">
<table>
<thead><tr><th>对象</th><th>Instance</th><th>名称</th><th>写入值</th><th>写入</th><th>验证</th><th>结果</th></tr></thead>
<tbody>
  <tr><td class="mono">AnalogValue</td><td class="num">3</td><td>Setpoint.3</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">0</td><td>SetPoint.Value</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">1</td><td>Setpoint.1</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">2</td><td>Setpoint.2</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">0</td><td>State.Heater</td><td class="num">267</td><td><span class="badge badge-skip">WriteAccessDenied</span></td><td class="num">—</td><td><span class="badge badge-skip">只读</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">1</td><td>State.Chiller</td><td class="num">267</td><td><span class="badge badge-skip">WriteAccessDenied</span></td><td class="num">—</td><td><span class="badge badge-skip">只读</span></td></tr>
</tbody>
</table>
</div>

<h3>5.3 Device 2228317 (Yabe, port 50958) — 4/4 成功, 2 只读跳过</h3>
<div class="table-wrap">
<table>
<thead><tr><th>对象</th><th>Instance</th><th>名称</th><th>写入值</th><th>写入</th><th>验证</th><th>结果</th></tr></thead>
<tbody>
  <tr><td class="mono">AnalogValue</td><td class="num">0</td><td>SetPoint.Value</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">1</td><td>Setpoint.1</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">2</td><td>Setpoint.2</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">3</td><td>Setpoint.3</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">1</td><td>State.Chiller</td><td class="num">267</td><td><span class="badge badge-skip">WriteAccessDenied</span></td><td class="num">—</td><td><span class="badge badge-skip">只读</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">0</td><td>State.Heater</td><td class="num">267</td><td><span class="badge badge-skip">WriteAccessDenied</span></td><td class="num">—</td><td><span class="badge badge-skip">只读</span></td></tr>
</tbody>
</table>
</div>

<h3>5.4 Device 2228318 (Yabe, port 47808) — 4/4 成功, 2 只读跳过</h3>
<div class="table-wrap">
<table>
<thead><tr><th>对象</th><th>Instance</th><th>名称</th><th>写入值</th><th>写入</th><th>验证</th><th>结果</th></tr></thead>
<tbody>
  <tr><td class="mono">AnalogValue</td><td class="num">0</td><td>SetPoint.Value</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">1</td><td>Setpoint.1</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">2</td><td>Setpoint.2</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">AnalogValue</td><td class="num">3</td><td>Setpoint.3</td><td class="num">267</td><td><span class="badge badge-pass">SimpleAck</span></td><td class="num">267</td><td><span class="badge badge-pass">PASS</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">0</td><td>State.Heater</td><td class="num">267</td><td><span class="badge badge-skip">WriteAccessDenied</span></td><td class="num">—</td><td><span class="badge badge-skip">只读</span></td></tr>
  <tr><td class="mono">BinaryValue</td><td class="num">1</td><td>State.Chiller</td><td class="num">267</td><td><span class="badge badge-skip">WriteAccessDenied</span></td><td class="num">—</td><td><span class="badge badge-skip">只读</span></td></tr>
</tbody>
</table>
</div>

<div class="note">
  <strong>⚠ 只读点位说明</strong>: 三台 Yabe 模拟器的 <code>BinaryValue:0 State.Heater</code> 和
  <code>BinaryValue:1 State.Chiller</code> 返回 <strong>BACnet Error: DeviceError / WriteAccessDenied</strong>，
  表示这些点位被标记为只读状态。这是 Yabe 模拟器的正常行为，测试自动识别并跳过，不计入失败。
</div>

<!-- ============================================================ -->
<!-- 汇总 -->
<!-- ============================================================ -->
<div class="summary-box">
<h2>6. 测试汇总</h2>

<div class="metrics">
  <div class="metric">
    <div class="value green">PASS</div>
    <div class="label">最终结论</div>
  </div>
  <div class="metric">
    <div class="value">9.156s</div>
    <div class="label">总耗时</div>
  </div>
  <div class="metric">
    <div class="value">4/4</div>
    <div class="label">设备达标</div>
  </div>
  <div class="metric">
    <div class="value">100%</div>
    <div class="label">读取成功率</div>
  </div>
</div>

<div class="table-wrap" style="max-height:400px">
<table>
<thead>
  <tr><th>阶段</th><th>描述</th><th>结果</th><th>详情</th></tr>
</thead>
<tbody>
  <tr>
    <td><strong>Phase 0</strong></td>
    <td>客户端初始化</td>
    <td><span class="badge badge-pass">PASS</span></td>
    <td>端口 47815, MaxAPDU=1476</td>
  </tr>
  <tr>
    <td><strong>Phase 1</strong></td>
    <td>设备发现与验证</td>
    <td><span class="badge badge-pass">PASS</span></td>
    <td>WhoIs 返回 0 设备; ReadProperty Object_Name 验证 4/4 成功</td>
  </tr>
  <tr>
    <td><strong>Phase 2</strong></td>
    <td>对象扫描 (Objects)</td>
    <td><span class="badge badge-pass">PASS</span></td>
    <td>4/4 设备扫描成功, 共 54 个对象 (8 种类型)</td>
  </tr>
  <tr>
    <td><strong>Phase 3</strong></td>
    <td>全量点位读取</td>
    <td><span class="badge badge-pass">PASS</span></td>
    <td>50/50 Present_Value 读取成功, 0 失败</td>
  </tr>
  <tr>
    <td><strong>Phase 4</strong></td>
    <td>可写点写入 (值=267)</td>
    <td><span class="badge badge-pass">PASS</span></td>
    <td>18/18 写入+验证成功; 6 个 Yabe BinaryValue 因只读跳过</td>
  </tr>
</tbody>
</table>
</div>

<h3>写入值 267 详细统计</h3>
<div class="table-wrap" style="max-height:300px">
<table>
<thead><tr><th>Device ID</th><th>AnalogValue</th><th>BinaryValue</th><th>BinaryOutput</th><th>成功</th><th>跳过</th></tr></thead>
<tbody>
  <tr><td class="num">1234</td><td class="num">3 (267✓)</td><td class="num">1 (267✓)</td><td class="num">2 (267✓)</td><td class="num"><strong>6</strong></td><td class="num">0</td></tr>
  <tr><td class="num">2228316</td><td class="num">4 (267✓)</td><td class="num">2 (只读)</td><td class="num">—</td><td class="num"><strong>4</strong></td><td class="num">2</td></tr>
  <tr><td class="num">2228317</td><td class="num">4 (267✓)</td><td class="num">2 (只读)</td><td class="num">—</td><td class="num"><strong>4</strong></td><td class="num">2</td></tr>
  <tr><td class="num">2228318</td><td class="num">4 (267✓)</td><td class="num">2 (只读)</td><td class="num">—</td><td class="num"><strong>4</strong></td><td class="num">2</td></tr>
</tbody>
<tfoot>
  <tr style="background:var(--bg2);font-weight:700">
    <td>合计</td><td class="num">15</td><td class="num">7</td><td class="num">2</td>
    <td class="num"><strong>18</strong></td><td class="num">6</td>
  </tr>
</tfoot>
</table>
</div>

<h3>关键指标</h3>
<div class="table-wrap" style="max-height:300px">
<table>
  <tr><td style="width:200px"><strong>总请求数</strong></td><td class="num">114</td><td>BVLC + NPDU + APDU 完整编码</td></tr>
  <tr><td><strong>平均 RTT</strong></td><td class="mono">&lt; 100ms</td><td>局域网内无延迟</td></tr>
  <tr><td><strong>协议版本</strong></td><td class="mono">BACnet Protocol Version 1</td><td>BVLC Type: BACnet/IP (0x81)</td></tr>
  <tr><td><strong>NPDU 优先级</strong></td><td class="mono">Normal</td><td>HopCount: Default</td></tr>
  <tr><td><strong>设备类型</strong></td><td>1 Go + 3 Yabe</td><td>Go room-simulator / Yabe Bacnet.Room.Simulator.exe</td></tr>
  <tr><td><strong>写入值</strong></td><td class="mono" style="color:var(--accent);font-weight:700">267</td><td>AnalogValue: float32(267.0), BinaryValue/Output: uint32(267)</td></tr>
</table>
</div>
</div>

<footer>
  <p>BACnet 四设备验收测试报告 · 2026-07-13 23:33 CST · 测试文件: <code>four_device_acceptance_test.go</code></p>
  <p>测试命令: <code>go test -v -run TestFourDeviceAcceptance -timeout 600s -count=1 .</code></p>
</footer>

</div>
</body>
</html>